deviceCode,deviceName,priority,owner,phases,reasons,currentZoneTemperatureC,currentSetpointC,currentCommunicationAlarm,actions,acceptance,communicationAlarmAfter,zoneTemperatureAfterC,setpointFeedbackAfterC,writePointMappingChecked,twoSampleNormal,localManualLockout,releaseDecision
BGS03,办公室03,P0,BA/自控工程师 / 平台工程师 + BA工程师 / 现场值班 / 平台工程师,restore_communication；restore_temperature；normalize_setpoint_feedback；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,0,0,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；核对区域温度点位来源、量程和绑定房间，修复 0°C 异常值。；核对温度点位量程、数据类型、缩放系数和上位机映射。；确认温度质量标记恢复，异常温度不再参与闭环判断。；核对设定反馈点位和当前设定值；必要时先人工归一到 10-32°C 范围，再允许进入闭环。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；zoneTemperatureAfterC 在 5-45°C，且不再为 0。；zoneTemperatureAfterC 在 5-45°C。；连续两次采样温度有效，qualityStatus 不再为 invalid。；setpointFeedbackAfterC 留空或在 10-32°C，且与现场面板显示一致。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,必填：5-45,必填：10-32,yes,yes,none,release
BGS04,办公室04,P0,BA/自控工程师 / 平台工程师 + BA工程师 / 现场值班 / 平台工程师,restore_communication；restore_temperature；normalize_setpoint_feedback；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,0,0,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；核对区域温度点位来源、量程和绑定房间，修复 0°C 异常值。；核对温度点位量程、数据类型、缩放系数和上位机映射。；确认温度质量标记恢复，异常温度不再参与闭环判断。；核对设定反馈点位和当前设定值；必要时先人工归一到 10-32°C 范围，再允许进入闭环。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；zoneTemperatureAfterC 在 5-45°C，且不再为 0。；zoneTemperatureAfterC 在 5-45°C。；连续两次采样温度有效，qualityStatus 不再为 invalid。；setpointFeedbackAfterC 留空或在 10-32°C，且与现场面板显示一致。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,必填：5-45,必填：10-32,yes,yes,none,release
BGS06,办公室06,P0,BA/自控工程师 / 现场值班 / 平台工程师,restore_communication；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm,22,24,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,可选,可选,yes,yes,none,release
GCBGQ03,工程办公区03,P0,BA/自控工程师 / 平台工程师 + BA工程师 / 现场值班 / 平台工程师,restore_communication；normalize_setpoint_feedback；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm；setpoint_feedback_out_of_bounds,31,19,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；核对设定反馈点位和当前设定值；必要时先人工归一到 10-32°C 范围，再允许进入闭环。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；setpointFeedbackAfterC 留空或在 10-32°C，且与现场面板显示一致。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,可选,可选,yes,yes,none,release
QT02,前厅02,P0,BA/自控工程师 / 现场值班 / 平台工程师,restore_communication；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm,26,26,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,可选,可选,yes,yes,none,release
WSJ02,卫生间02,P0,BA/自控工程师 / 平台工程师 + BA工程师 / 现场值班 / 平台工程师,restore_communication；restore_temperature；normalize_setpoint_feedback；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,0,0,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；核对区域温度点位来源、量程和绑定房间，修复 0°C 异常值。；核对温度点位量程、数据类型、缩放系数和上位机映射。；确认温度质量标记恢复，异常温度不再参与闭环判断。；核对设定反馈点位和当前设定值；必要时先人工归一到 10-32°C 范围，再允许进入闭环。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；zoneTemperatureAfterC 在 5-45°C，且不再为 0。；zoneTemperatureAfterC 在 5-45°C。；连续两次采样温度有效，qualityStatus 不再为 invalid。；setpointFeedbackAfterC 留空或在 10-32°C，且与现场面板显示一致。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,必填：5-45,必填：10-32,yes,yes,none,release
ZHYS,中会议室,P0,BA/自控工程师 / 平台工程师 + BA工程师 / 现场值班 / 平台工程师,restore_communication；restore_temperature；normalize_setpoint_feedback；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,0,0,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；核对区域温度点位来源、量程和绑定房间，修复 0°C 异常值。；核对温度点位量程、数据类型、缩放系数和上位机映射。；确认温度质量标记恢复，异常温度不再参与闭环判断。；核对设定反馈点位和当前设定值；必要时先人工归一到 10-32°C 范围，再允许进入闭环。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；zoneTemperatureAfterC 在 5-45°C，且不再为 0。；zoneTemperatureAfterC 在 5-45°C。；连续两次采样温度有效，qualityStatus 不再为 invalid。；setpointFeedbackAfterC 留空或在 10-32°C，且与现场面板显示一致。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,必填：5-45,必填：10-32,yes,yes,none,release
ZZBGS,周总,P0,BA/自控工程师 / 平台工程师 + BA工程师 / 现场值班 / 平台工程师,restore_communication；normalize_setpoint_feedback；verify_write_mapping；two_sample_validation；onsite_signoff；rerun_closeout,communication_alarm；setpoint_feedback_out_of_bounds,24,35,true,复检 FCU 控制器供电、通讯链路、网关轮询和报警复位；确认通讯报警点复位为 0。；核对设定反馈点位和当前设定值；必要时先人工归一到 10-32°C 范围，再允许进入闭环。；逐台核对启停、设定、风速写点映射和 writable 标记，但本执行包不触发写入。；连续两次采样确认通讯、温度、设定反馈、就地/手动状态均正常。；补齐处理人、处理时间、复核人、复核时间和 releaseDecision 后重跑签字校验。；重跑质量整改、全量分批计划、现场 closeout 和 Canary readiness。,communicationAlarmAfter=0，且连续两次 BA 采样无通讯报警。；setpointFeedbackAfterC 留空或在 10-32°C，且与现场面板显示一致。；communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none；releaseDecision=release；重跑 closeout 后该设备不再出现在 P0 remainingDevices 中。,必填：0,可选,必填：10-32,yes,yes,none,release
