workOrderId,deviceCode,deviceName,handledBy,handledAt,communicationAlarmAfter,zoneTemperatureAfterC,setpointFeedbackAfterC,writePointMappingChecked,twoSampleNormal,localManualLockout,releaseDecision,reviewedBy,reviewedAt,notes,currentCommunicationAlarm,currentZoneTemperatureC,currentSetpointC,currentReasons,requiredValues,reviewDraftSuggestedValues,reviewDraftBlockedAutoFillFields,reviewDraftManualOnlyFields,releaseCriteria,plannedAction
FCU-P0-BGS03,BGS03,办公室03,,,,,,,,,,,,当前异常=通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界 | 可参考草稿=无 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,0,0,通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=必填：5-45；setpointFeedbackAfterC=必填：10-32；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,,communicationAlarmAfter；zoneTemperatureAfterC；setpointFeedbackAfterC,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 BGS03-502-40078 是否仍为 1。；核对内置温度点 BGS03-506-40219，0°C 不允许进入闭环。；补齐或修复区域温度点 BGS03-506-40219，缺温度时禁止进入闭环。；复核设定反馈点 BGS03-506-40223，超出策略边界时禁止自动闭环，需人工确认后分步拉回。
FCU-P0-BGS04,BGS04,办公室04,,,,,,,,,,,,当前异常=通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界 | 可参考草稿=无 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,0,0,通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=必填：5-45；setpointFeedbackAfterC=必填：10-32；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,,communicationAlarmAfter；zoneTemperatureAfterC；setpointFeedbackAfterC,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 BGS04-502-40158 是否仍为 1。；核对内置温度点 BGS04-506-40539，0°C 不允许进入闭环。；补齐或修复区域温度点 BGS04-506-40539，缺温度时禁止进入闭环。；复核设定反馈点 BGS04-506-40543，超出策略边界时禁止自动闭环，需人工确认后分步拉回。
FCU-P0-BGS06,BGS06,办公室06,,,,,,,,,,,,当前异常=通讯报警未恢复 | 可参考草稿=zoneTemperatureAfterC:22；setpointFeedbackAfterC:24 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,22,24,通讯报警未恢复,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=可选；setpointFeedbackAfterC=可选；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,zoneTemperatureAfterC=22；setpointFeedbackAfterC=24,communicationAlarmAfter,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 BGS06-502-40166 是否仍为 1。
FCU-P0-GCBGQ03,GCBGQ03,工程办公区03,,,,,,,,,,,,当前异常=通讯报警未恢复；设定反馈越界 | 可参考草稿=zoneTemperatureAfterC:31；setpointFeedbackAfterC:19 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,31,19,通讯报警未恢复；设定反馈越界,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=可选；setpointFeedbackAfterC=可选；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,zoneTemperatureAfterC=31；setpointFeedbackAfterC=19,communicationAlarmAfter,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 GCBGQ03-502-40150 是否仍为 1。；复核设定反馈点 GCBGQ03-506-40511，超出策略边界时禁止自动闭环，需人工确认后分步拉回。
FCU-P0-QT02,QT02,前厅02,,,,,,,,,,,,当前异常=通讯报警未恢复 | 可参考草稿=zoneTemperatureAfterC:26；setpointFeedbackAfterC:26 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,26,26,通讯报警未恢复,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=可选；setpointFeedbackAfterC=可选；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,zoneTemperatureAfterC=26；setpointFeedbackAfterC=26,communicationAlarmAfter,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 QT02-502-40122 是否仍为 1。
FCU-P0-WSJ02,WSJ02,卫生间02,,,,,,,,,,,,当前异常=通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界 | 可参考草稿=无 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,0,0,通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=必填：5-45；setpointFeedbackAfterC=必填：10-32；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,,communicationAlarmAfter；zoneTemperatureAfterC；setpointFeedbackAfterC,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 WSJ02-502-40130 是否仍为 1。；核对内置温度点 WSJ02-506-40427，0°C 不允许进入闭环。；补齐或修复区域温度点 WSJ02-506-40427，缺温度时禁止进入闭环。；复核设定反馈点 WSJ02-506-40431，超出策略边界时禁止自动闭环，需人工确认后分步拉回。
FCU-P0-ZHYS,ZHYS,中会议室,,,,,,,,,,,,当前异常=通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界 | 可参考草稿=无 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,0,0,通讯报警未恢复；温度点为0°C；温度无效；温度质量门槛未通过；设定反馈越界,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=必填：5-45；setpointFeedbackAfterC=必填：10-32；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,,communicationAlarmAfter；zoneTemperatureAfterC；setpointFeedbackAfterC,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 ZHYS-502-40170 是否仍为 1。；核对内置温度点 ZHYS-506-40587，0°C 不允许进入闭环。；补齐或修复区域温度点 ZHYS-506-40587，缺温度时禁止进入闭环。；复核设定反馈点 ZHYS-506-40591，超出策略边界时禁止自动闭环，需人工确认后分步拉回。
FCU-P0-ZZBGS,ZZBGS,周总,,,,,,,,,,,,当前异常=通讯报警未恢复；设定反馈越界 | 可参考草稿=zoneTemperatureAfterC:24 | 必填=handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,true,24,35,通讯报警未恢复；设定反馈越界,workOrderId=；deviceCode=；deviceName=；handledBy=必填：现场处理人；handledAt=必填：ISO时间；communicationAlarmAfter=必填：0；zoneTemperatureAfterC=可选；setpointFeedbackAfterC=必填：10-32；writePointMappingChecked=必填：yes/no；twoSampleNormal=必填：yes/no；localManualLockout=必填：none/manual/lockout；releaseDecision=必填：hold/recheck/release；reviewedBy=必填：复核人；reviewedAt=必填：ISO时间；notes=,zoneTemperatureAfterC=24,communicationAlarmAfter；setpointFeedbackAfterC,handledBy；handledAt；reviewedBy；reviewedAt；writePointMappingChecked；twoSampleNormal；localManualLockout；releaseDecision,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 ZZBGS-502-40082 是否仍为 1。；复核设定反馈点 ZZBGS-506-40239，超出策略边界时禁止自动闭环，需人工确认后分步拉回。
