workOrderId,deviceCode,deviceName,owner,signoffComplete,onsiteCanaryCandidate,canEnterCanary,canaryBlockReason,currentZoneTemperatureC,currentSetpointC,currentCommunicationAlarm,currentReasons,missingFields,requiredValues,nextActions,plannedAction,releaseCriteria,verificationTarget,rerunCommand
FCU-P0-BGS03,BGS03,办公室03,BA/自控工程师,false,false,false,signoff_incomplete,0,0,true,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 BGS03-502-40078 是否仍为 1。；核对内置温度点 BGS03-506-40219，0°C 不允许进入闭环。；补齐或修复区域温度点 BGS03-506-40219，缺温度时禁止进入闭环。；复核设定反馈点 BGS03-506-40223，超出策略边界时禁止自动闭环，需人工确认后分步拉回。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,通讯=必填：0；温度=必填：5-45；设定反馈=必填：10-32；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-BGS04,BGS04,办公室04,BA/自控工程师,false,false,false,signoff_incomplete,0,0,true,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 BGS04-502-40158 是否仍为 1。；核对内置温度点 BGS04-506-40539，0°C 不允许进入闭环。；补齐或修复区域温度点 BGS04-506-40539，缺温度时禁止进入闭环。；复核设定反馈点 BGS04-506-40543，超出策略边界时禁止自动闭环，需人工确认后分步拉回。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,通讯=必填：0；温度=必填：5-45；设定反馈=必填：10-32；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-BGS06,BGS06,办公室06,BA/自控工程师,false,false,false,signoff_incomplete,22,24,true,communication_alarm,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 BGS06-502-40166 是否仍为 1。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,通讯=必填：0；温度=可选；设定反馈=可选；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-GCBGQ03,GCBGQ03,工程办公区03,BA/自控工程师,false,false,false,signoff_incomplete,31,19,true,communication_alarm；setpoint_feedback_out_of_bounds,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 GCBGQ03-502-40150 是否仍为 1。；复核设定反馈点 GCBGQ03-506-40511，超出策略边界时禁止自动闭环，需人工确认后分步拉回。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,通讯=必填：0；温度=可选；设定反馈=可选；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-QT02,QT02,前厅02,BA/自控工程师,false,false,false,signoff_incomplete,26,26,true,communication_alarm,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 QT02-502-40122 是否仍为 1。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,通讯=必填：0；温度=可选；设定反馈=可选；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-WSJ02,WSJ02,卫生间02,BA/自控工程师,false,false,false,signoff_incomplete,0,0,true,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 WSJ02-502-40130 是否仍为 1。；核对内置温度点 WSJ02-506-40427，0°C 不允许进入闭环。；补齐或修复区域温度点 WSJ02-506-40427，缺温度时禁止进入闭环。；复核设定反馈点 WSJ02-506-40431，超出策略边界时禁止自动闭环，需人工确认后分步拉回。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,通讯=必填：0；温度=必填：5-45；设定反馈=必填：10-32；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-ZHYS,ZHYS,中会议室,BA/自控工程师,false,false,false,signoff_incomplete,0,0,true,communication_alarm；zero_temperature；invalid_temperature；temperature_quality_guard；setpoint_feedback_out_of_bounds,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 ZHYS-502-40170 是否仍为 1。；核对内置温度点 ZHYS-506-40587，0°C 不允许进入闭环。；补齐或修复区域温度点 ZHYS-506-40587，缺温度时禁止进入闭环。；复核设定反馈点 ZHYS-506-40591，超出策略边界时禁止自动闭环，需人工确认后分步拉回。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,通讯=必填：0；温度=必填：5-45；设定反馈=必填：10-32；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
FCU-P0-ZZBGS,ZZBGS,周总,BA/自控工程师,false,false,false,signoff_incomplete,24,35,true,communication_alarm；setpoint_feedback_out_of_bounds,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,handledBy=现场处理人姓名；handledAt=现场处理完成时间，建议 ISO 时间；reviewedBy=复核人姓名；reviewedAt=复核完成时间，建议 ISO 时间；releaseDecision=release；communicationAlarmAfter=0；zoneTemperatureAfterC=5-45；writePointMappingChecked=yes；twoSampleNormal=yes；localManualLockout=none,填写实际处理人，不能用空值或系统默认值。；填写处理完成时间，例如 2026-06-18T10:00:00+08:00。；填写复核人，建议由非处理人或现场负责人复核。；填写复核完成时间。；只有现场确认可放行时填写 release；仍需观察则填写 hold/recheck 并保持阻断。；复检 BA 通讯报警点，确认报警复位后填写 0。；填写现场复检后的区域温度，0°C 或越界值必须先修复点位。；逐台核对启停、设定、风速写点映射且 writable=true 后填写 yes。；连续两次采样通讯、温度、反馈均正常后填写 yes。；确认就地面板、手动模式、禁控/回退锁定均解除后填写 none。,现场确认 FCU 控制器供电、通讯线、地址、网关轮询和 BA 通讯报警复位。；核对通讯报警点 ZZBGS-502-40082 是否仍为 1。；复核设定反馈点 ZZBGS-506-40239，超出策略边界时禁止自动闭环，需人工确认后分步拉回。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,通讯=必填：0；温度=可选；设定反馈=必填：10-32；写点=必填：yes/no；连续采样=必填：yes/no；手动锁定=必填：none/manual/lockout；放行=必填：hold/recheck/release,npm --prefix apps/chiller-bff run check:fcu-field-remediation-signoff && npm --prefix apps/chiller-bff run build:fcu-final-control-worklist
