sequence,workOrderId,deviceCode,deviceName,owner,status,onsiteCanaryCandidate,missingFields,reasons,todayAction,releaseCriteria,canaryBlockReason
1,FCU-P0-BGS03,BGS03,办公室03,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警；0°C异常；温度无效；温度质量门槛；设定反馈越界,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,signoff_incomplete
2,FCU-P0-BGS04,BGS04,办公室04,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警；0°C异常；温度无效；温度质量门槛；设定反馈越界,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,signoff_incomplete
3,FCU-P0-BGS06,BGS06,办公室06,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,signoff_incomplete
4,FCU-P0-GCBGQ03,GCBGQ03,工程办公区03,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警；设定反馈越界,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,signoff_incomplete
5,FCU-P0-QT02,QT02,前厅02,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,signoff_incomplete
6,FCU-P0-WSJ02,WSJ02,卫生间02,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警；0°C异常；温度无效；温度质量门槛；设定反馈越界,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,signoff_incomplete
7,FCU-P0-ZHYS,ZHYS,中会议室,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警；0°C异常；温度无效；温度质量门槛；设定反馈越界,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定；0°C 原始点恢复为有效温度,signoff_incomplete
8,FCU-P0-ZZBGS,ZZBGS,周总,BA/自控工程师,needs_signoff,false,handledBy；handledAt；reviewedBy；reviewedAt；releaseDecision；communicationAlarmAfter；zoneTemperatureAfterC；writePointMappingChecked；twoSampleNormal；localManualLockout,通讯报警；设定反馈越界,先恢复通讯报警，再做温度和设定反馈复核。,communicationAlarm=0；zoneTemperatureC 在 5-45°C；setpointFeedbackC 在策略允许范围内；启停、设定、风速写点均已映射且 writable=true；quality.status=ok；连续两次采样保持正常；未处于本地手动/禁控/回退锁定,signoff_incomplete
