# B25通讯表V4.6 初审结论

- 源文件：`/Users/billchow/Library/Containers/com.tencent.WeWorkMac/Data/Documents/Profiles/53A7CC7A07BF2DA9D060F8E669A6AF09/Caches/Files/2026-06/ee620075f4ecf068040712b01dd24951/B25通讯表V4.6.xlsx`
- 结论：这是 PLC/S7/Modbus 通讯点表，可作为点位字典和控制边界复核依据；不能替代趋势数据、校准台账或现场执行反馈。
- CPU：1515-2 PN；协议：S7/ModbusTCP；IP：192.168.2.200；端口号/表号：509；网关设备地址多为 `192.168.2.200:521`。
- Sheet：修改说明, 设备清单, 521, 麦克故障点。
- `521` 点表：2486 行，其中有名称点位 1195 条。
- `设备清单`：143 条设备/对象。`麦克故障点`：89 条故障位定义。

## 分类统计

| 分类 | 数量 |
| --- | ---: |
| 冷水机组 | 350 |
| 冷却塔风机 | 338 |
| 阀门 | 171 |
| 冷却水泵 | 116 |
| 冷冻水泵 | 110 |
| 其他 | 78 |
| 传感器/计量 | 31 |
| 报警保护 | 1 |

## 读写/风险统计

| 项 | 数量 |
| --- | ---: |
| 读写类型=R | 1100 |
| 读写类型=空 | 750 |
| 读写类型=RW | 349 |
| 读写类型=\ | 287 |
| 低-只读或未标可写 | 2117 |
| 中-可写点 | 151 |
| 高-启停/模式类写点 | 146 |
| 中-设定/目标类写点 | 72 |

## 与当前 /optimize-demo 的关系

- 能直接补：点位字典、设备清单、报警点、可写点风险清单、Tower/Pump 控制点映射候选。
- 不能直接补：`control-command-feedback.csv` 的高频趋势值、`start-stop-event.csv` 的实际启停事件、`control-parameter.csv` 的 PID/死区/延时当前值、`sensor-calibration-installation.csv` 的校准日期/安装位置/责任人。
- 因此它能把现场采集从“盲填”变成“按点位表补证据”，但不能让 FIELD_DATA_PREFLIGHT 直接 READY。

## 关键控制/传感器点示例

| 名称 | Modbus寄存器 | 点位编码建议 | 读写 | 权限 | 风险 | 描述 | 单位 | 系数 |
| --- | ---: | --- | --- | --- | --- | --- | --- | ---: |
| CHP1频率手动给定 | 41023 | SY-1-509-41023 | RW | 1 | 中-设定/目标类写点 | 0手动；1自动 | HZ | 1 |
| CWP1频率手动给定 | 41053 | SY-1-509-41053 | RW | 1 | 中-设定/目标类写点 | 1Hz | HZ | 1 |
| CWP1变频实际值 | 41054 | SY-1-509-41054 | R | 0 | 低-只读或未标可写 | 0.1Hz | HZ | 0.1 |
| SY冷却塔温度手自动 | 41325 | SY-1-509-41325 | RW | 1 | 高-启停/模式类写点 | 1自动；0手动 |  | 1 |
| SY冷却温度上限 | 41409 | SY-1-509-41409 | RW | 1 | 中-设定/目标类写点 |  | ℃ | 1 |
| SY冷却温度下限 | 41411 | SY-1-509-41411 | RW | 1 | 中-设定/目标类写点 |  | ℃ | 1 |
| SY冷却回水手动值 | 41413 | SY-1-509-41413 | RW | 1 | 中-设定/目标类写点 |  | ℃ | 1 |
| SY冷却回水目标值 | 41415 | SY-1-509-41415 | R | 0 | 中-设定/目标类写点 |  | ℃ | 1 |
| SY冷却回水自动值 | 41417 | SY-1-509-41417 | R | 0 | 低-只读或未标可写 |  | ℃ | 1 |

## 输出文件

- 全量规范点位字典：`/Users/billchow/Documents/智慧冷冻站/docs/field-data/optimize-demo-140/b25-communication-v46-point-dictionary-normalized.csv`
- /optimize-demo 关键点位筛选：`/Users/billchow/Documents/智慧冷冻站/docs/field-data/optimize-demo-140/b25-communication-v46-optimize-key-points.csv`
- 设备清单：`/Users/billchow/Documents/智慧冷冻站/docs/field-data/optimize-demo-140/b25-communication-v46-device-list.csv`
- 麦克故障点：`/Users/billchow/Documents/智慧冷冻站/docs/field-data/optimize-demo-140/b25-communication-v46-mcquay-fault-points.csv`

## 建议

1. 先把这份点位字典接入 BFF 的 B25 point dictionary / field package 附件，用于现场按点位补数据。
2. 对所有 `高-启停/模式类写点` 和 `中-设定/目标类写点` 单独做人工确认，不允许直接作为 AI enforced 下发点。
3. 当前 Tower Approach 的 `SY冷却回水手动值` 对应 `SY-1-509-41413`，仍应保持 shadow/人工审批；需要确认 PLC 手自动逻辑、限幅、死区、斜率和回退。
4. 现场回传正式 CSV 时，应按本点位表补 `点位编码/点位名称/单位/来源系统`，但校准日期、安装位置、PID 参数、趋势值必须来自现场真实记录。
