<!doctype html>
<html lang="zh-CN">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>140/B25 /optimize-demo 现场复核交付包</title>
  <style>
    :root {
      color: #172033;
      background: #f4f7fb;
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", sans-serif;
    }
    body {
      margin: 0;
      padding: 32px;
      background: #f4f7fb;
    }
    main {
      max-width: 1180px;
      margin: 0 auto;
    }
    header {
      background: #122033;
      color: #f8fbff;
      padding: 28px 32px;
      border-radius: 8px;
      border: 1px solid #223a58;
    }
    h1,
    h2,
    h3 {
      margin: 0;
      letter-spacing: 0;
    }
    h1 {
      font-size: 28px;
      line-height: 1.25;
    }
    h2 {
      margin-top: 28px;
      margin-bottom: 12px;
      font-size: 20px;
    }
    .meta {
      display: grid;
      grid-template-columns: repeat(4, minmax(0, 1fr));
      gap: 10px;
      margin-top: 18px;
    }
    .meta div,
    .summary div {
      background: rgba(255, 255, 255, 0.08);
      border: 1px solid rgba(255, 255, 255, 0.16);
      border-radius: 6px;
      padding: 10px 12px;
    }
    .meta span,
    .summary span {
      display: block;
      color: #9fb7d5;
      font-size: 12px;
      margin-bottom: 4px;
    }
    .summary {
      display: grid;
      grid-template-columns: repeat(4, minmax(0, 1fr));
      gap: 12px;
      margin-top: 16px;
    }
    .summary div {
      background: #fff;
      color: #172033;
      border-color: #d9e2ef;
    }
    .summary strong {
      font-size: 18px;
    }
    .tasks {
      display: grid;
      grid-template-columns: repeat(2, minmax(0, 1fr));
      gap: 14px;
    }
    .task {
      background: #fff;
      border: 1px solid #d9e2ef;
      border-radius: 8px;
      padding: 16px;
      break-inside: avoid;
    }
    .task-head {
      display: flex;
      align-items: center;
      gap: 10px;
      margin-bottom: 10px;
    }
    .priority {
      background: #fff2cc;
      border: 1px solid #f0c65a;
      color: #684b00;
      border-radius: 999px;
      font-weight: 700;
      padding: 4px 8px;
      font-size: 12px;
    }
    dl {
      display: grid;
      grid-template-columns: 92px 1fr;
      gap: 6px 10px;
      margin: 0;
      font-size: 13px;
      line-height: 1.5;
    }
    dt {
      color: #5b6b82;
    }
    dd {
      margin: 0;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      background: #fff;
      border: 1px solid #d9e2ef;
      border-radius: 8px;
      overflow: hidden;
      font-size: 13px;
    }
    th,
    td {
      border-bottom: 1px solid #e6edf6;
      padding: 9px 10px;
      text-align: left;
      vertical-align: top;
    }
    th {
      background: #edf3fb;
      color: #2d3d52;
    }
    .boundary {
      background: #fff;
      border: 1px solid #d9e2ef;
      border-radius: 8px;
      padding: 14px 18px;
    }
    .boundary li {
      margin: 6px 0;
    }
    .template-block {
      background: #fff;
      border: 1px solid #d9e2ef;
      border-radius: 8px;
      padding: 16px;
      margin-bottom: 14px;
      break-inside: avoid;
    }
    .template-block h3 {
      margin-bottom: 8px;
      font-size: 16px;
    }
    .template-block p {
      color: #5b6b82;
      margin: 0 0 10px;
      font-size: 13px;
    }
    @media print {
      body {
        background: #fff;
        padding: 0;
      }
      header,
      .task,
      table,
      .boundary {
        box-shadow: none;
      }
    }
    @media (max-width: 820px) {
      body {
        padding: 16px;
      }
      .meta,
      .summary,
      .tasks {
        grid-template-columns: 1fr;
      }
    }
  </style>
</head>
<body>
  <main>
    <header>
      <h1>140/B25 /optimize-demo 现场复核交付包</h1>
      <p>把 AI 优化建议的 B/C 档数据缺口转成现场可执行、可验收的点位/资料复核任务。</p>
      <div class="meta">
        <div><span>结论</span>FIELD_VERIFICATION_PACKAGE_READY</div>
        <div><span>站点</span>140</div>
        <div><span>BFF</span>http://127.0.0.1:8787</div>
        <div><span>生成时间</span>2026-06-13T01:34:50.855Z</div>
      </div>
    </header>
    <section class="summary">
      <div><span>诊断可行性</span><strong>4 可做 V1 / 5 疑似判断 / 1 补点</strong></div>
      <div><span>现场复核任务</span><strong>4 P0 / 3 P1</strong></div>
      <div><span>执行模式</span><strong>read_only</strong></div>
      <div><span>控制边界</span><strong>read_only_point_verification_only</strong></div>
    </section>
    <h2>现场复核任务</h2>
    <section class="tasks">
        <section class="task">
          <div class="task-head">
            <span class="priority">P0</span>
            <h3>制定主机组合样本采集计划</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>CH4+CH5+CH7 等当前组合及候选组合</dd>
            <dt>责任角色</dt><dd>节能工程师 / 运行值班员</dd>
            <dt>需补数据</dt><dd>组合历史样本 / 当前组合连续运行时间 / 同工况人工切换验证</dd>
            <dt>需提交证据</dt><dd>组合连续运行时长 / 同负荷/湿球 band / 组合 COP / 冷站 COP / 人工切换记录</dd>
            <dt>验收标准</dt><dd>每个候选组合形成 &gt;=30 条低置信可用样本，&gt;=100 条才允许高置信表达。</dd>
            <dt>控制边界</dt><dd>多机运行无单台冷冻水流量时仍只评价组合，不拆单台 COP，不自动启停主机。</dd>
          </dl>
        </section>
        <section class="task">
          <div class="task-head">
            <span class="priority">P0</span>
            <h3>确认 PLC 泵频保护与回退点</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>冷冻泵频率目标点、回退点、最小流量、频率上下限、斜率限制</dd>
            <dt>责任角色</dt><dd>PLC 工程师 / 自控工程师</dd>
            <dt>需补数据</dt><dd>末端阀位/室温/压差 / 支路历史趋势 / 真实 PLC 降泵保护状态</dd>
            <dt>需提交证据</dt><dd>真实 PLC/SCADA 点名 / 回退目标 / 本地联锁 / 最小流量保护 / 频率反馈</dd>
            <dt>验收标准</dt><dd>approve/rollback 点名、反馈点和 PLC 本地保护均完成映射并通过只读核对。</dd>
            <dt>控制边界</dt><dd>未完成前只允许 shadow 记录和人工复核，不允许 assisted/enforced。</dd>
          </dl>
        </section>
        <section class="task">
          <div class="task-head">
            <span class="priority">P0</span>
            <h3>补传感器校准与安装位置台账</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>冷量表、总功率表、冷冻/冷却供回水温度、湿球温度</dd>
            <dt>责任角色</dt><dd>自控工程师 / 计量校准人员</dd>
            <dt>需补数据</dt><dd>传感器校准记录 / 安装位置台账 / 冗余仪表或现场热平衡复核</dd>
            <dt>需提交证据</dt><dd>点位编号 / 安装位置 / 量程 / 最近校准日期 / 校准责任人</dd>
            <dt>验收标准</dt><dd>形成点位-位置-量程-校准日期-责任人台账，并能对应到 BFF 点位 key。</dd>
            <dt>控制边界</dt><dd>只用于提高诊断置信度，不自动修正测点、不替代现场校验。</dd>
          </dl>
        </section>
        <section class="task">
          <div class="task-head">
            <span class="priority">P0</span>
            <h3>闭合末端安全信号</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>代表房间温度、末端阀位、末端压差、缺冷投诉/工单</dd>
            <dt>责任角色</dt><dd>自控工程师 / 运维值班负责人</dd>
            <dt>需补数据</dt><dd>代表房间温度 / 末端阀位 / 末端压差 / 缺冷投诉/工单联动</dd>
            <dt>需提交证据</dt><dd>至少一类末端安全信号可读 / 采样周期 / 缺冷判定阈值 / 与泵频建议的闭锁关系</dd>
            <dt>验收标准</dt><dd>泵降频前可读取末端安全状态，并能明确缺冷时阻断建议。</dd>
            <dt>控制边界</dt><dd>只作为降泵前置保护证据；未闭合前不允许 assisted/enforced，不生成真实降泵命令。</dd>
          </dl>
        </section>
        <section class="task">
          <div class="task-head">
            <span class="priority">P1</span>
            <h3>补支路水力历史趋势</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>支路流量、支路回水压力、支路供回水温度、旁通阀开度</dd>
            <dt>责任角色</dt><dd>自控工程师 / 水系统调试工程师</dd>
            <dt>需补数据</dt><dd>支路历史趋势 / 末端阀位 / 末端压差 / 代表房间温度</dd>
            <dt>需提交证据</dt><dd>24h 支路趋势 / 采样周期 / 支路与末端区域映射 / 异常窗口标记</dd>
            <dt>验收标准</dt><dd>支路趋势至少覆盖 24h，并能与站级低温差窗口对齐。</dd>
            <dt>控制边界</dt><dd>没有末端阀位/室温时，不直接判定末端阀门故障。</dd>
          </dl>
        </section>
        <section class="task">
          <div class="task-head">
            <span class="priority">P1</span>
            <h3>补控制命令/反馈与启停事件台账</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>供水温设定/反馈、泵塔频率命令/反馈、旁通阀命令/反馈、主机/泵/塔启停事件</dd>
            <dt>责任角色</dt><dd>自控工程师 / PLC 工程师</dd>
            <dt>需补数据</dt><dd>高频历史 / 控制命令历史 / PID 参数 / 精确启停事件</dd>
            <dt>需提交证据</dt><dd>高频命令/反馈趋势 / PID/死区/斜率/延时参数 / 精确启停事件 / 最小运行/停机时间</dd>
            <dt>验收标准</dt><dd>命令、反馈、运行状态、启停事件和参数台账可按同一时间轴对齐。</dd>
            <dt>控制边界</dt><dd>只用于复核控制震荡风险，不自动改 PID，不自动启停设备。</dd>
          </dl>
        </section>
        <section class="task">
          <div class="task-head">
            <span class="priority">P1</span>
            <h3>补冷却塔现场巡检和长周期分摊</h3>
          </div>
          <dl>
            <dt>复核对象</dt><dd>塔单元流量、风机频率/功率、阀门状态、填料/布水巡检</dd>
            <dt>责任角色</dt><dd>运行值班员 / 节能工程师</dd>
            <dt>需补数据</dt><dd>塔单元长周期分摊 / 填料/布水现场巡检 / 厂家最低冷凝器进水温确认</dd>
            <dt>需提交证据</dt><dd>塔单元长周期趋势 / 塔阀开到位 / 填料/布水状态 / 最低冷凝器进水温确认</dd>
            <dt>验收标准</dt><dd>塔单元趋势和现场巡检记录可支撑单塔能力差异复核。</dd>
            <dt>控制边界</dt><dd>只作为塔能力诊断证据，不突破厂家/PLC 最低水温保护。</dd>
          </dl>
        </section></section>
    <h2>任务证据模板</h2>
    <table>
      <thead>
        <tr>
          <th>key</th>
          <th>优先级</th>
          <th>需补数据</th>
          <th>需提交证据</th>
          <th>现场状态</th>
          <th>证据路径/系统</th>
          <th>复核人</th>
          <th>复核结论</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>chiller-combination-sampling-plan</td>
          <td>P0</td>
          <td>组合历史样本 / 当前组合连续运行时间 / 同工况人工切换验证</td>
          <td>组合连续运行时长 / 同负荷/湿球 band / 组合 COP / 冷站 COP / 人工切换记录</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr>
        <tr>
          <td>plc-pump-protection-mapping</td>
          <td>P0</td>
          <td>末端阀位/室温/压差 / 支路历史趋势 / 真实 PLC 降泵保护状态</td>
          <td>真实 PLC/SCADA 点名 / 回退目标 / 本地联锁 / 最小流量保护 / 频率反馈</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr>
        <tr>
          <td>sensor-calibration-installation-ledger</td>
          <td>P0</td>
          <td>传感器校准记录 / 安装位置台账 / 冗余仪表或现场热平衡复核</td>
          <td>点位编号 / 安装位置 / 量程 / 最近校准日期 / 校准责任人</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr>
        <tr>
          <td>terminal-safety-signal-closure</td>
          <td>P0</td>
          <td>代表房间温度 / 末端阀位 / 末端压差 / 缺冷投诉/工单联动</td>
          <td>至少一类末端安全信号可读 / 采样周期 / 缺冷判定阈值 / 与泵频建议的闭锁关系</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr>
        <tr>
          <td>branch-hydraulic-history-window</td>
          <td>P1</td>
          <td>支路历史趋势 / 末端阀位 / 末端压差 / 代表房间温度</td>
          <td>24h 支路趋势 / 采样周期 / 支路与末端区域映射 / 异常窗口标记</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr>
        <tr>
          <td>control-command-feedback-event-window</td>
          <td>P1</td>
          <td>高频历史 / 控制命令历史 / PID 参数 / 精确启停事件</td>
          <td>高频命令/反馈趋势 / PID/死区/斜率/延时参数 / 精确启停事件 / 最小运行/停机时间</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr>
        <tr>
          <td>tower-field-inspection-ledger</td>
          <td>P1</td>
          <td>塔单元长周期分摊 / 填料/布水现场巡检 / 厂家最低冷凝器进水温确认</td>
          <td>塔单元长周期趋势 / 塔阀开到位 / 填料/布水状态 / 最低冷凝器进水温确认</td>
          <td>待现场复核</td>
          <td></td>
          <td></td>
          <td></td>
        </tr></tbody>
    </table>
    <h2>控制震荡台账模板</h2>
    <section class="boundary">
      <p>模板只用于补齐控制震荡诊断证据，不自动改 PID，不自动启停设备，不写真实 PLC。</p>
      <ul><li>高频趋势、启停事件和参数台账可按同一时间轴对齐。</li><li>采样周期建议 &lt;= 60 秒；若只能小时级，控制震荡仍只能方向性判断。</li><li>任何 PID、死区、延时或启停参数调整必须由人工审批和 PLC 本地保护兜底。</li></ul>
    </section>
    
        <section class="template-block">
          <h3>控制命令/反馈高频趋势</h3>
          <p>CSV：docs/optimize-demo-140-control-command-feedback-template-latest.csv</p>
          <table>
            <thead>
              <tr><th>字段</th><th>中文名</th><th>必填</th><th>示例</th></tr>
            </thead>
            <tbody>
            <tr>
              <td>timestamp</td>
              <td>采样时间</td>
              <td>是</td>
              <td>2026-06-13T10:00:00+08:00</td>
            </tr>
            <tr>
              <td>siteId</td>
              <td>站点ID</td>
              <td>是</td>
              <td>140</td>
            </tr>
            <tr>
              <td>loopKey</td>
              <td>控制回路</td>
              <td>是</td>
              <td>chilled_water_delta_t</td>
            </tr>
            <tr>
              <td>equipmentType</td>
              <td>设备类型</td>
              <td>是</td>
              <td>chilled_pump</td>
            </tr>
            <tr>
              <td>equipmentId</td>
              <td>设备ID</td>
              <td>是</td>
              <td>CHP4</td>
            </tr>
            <tr>
              <td>signalRole</td>
              <td>信号角色</td>
              <td>是</td>
              <td>frequency_command</td>
            </tr>
            <tr>
              <td>pointCode</td>
              <td>点位编码</td>
              <td>是</td>
              <td>B25_AI_CHWP_FREQ_CMD</td>
            </tr>
            <tr>
              <td>pointName</td>
              <td>点位名称</td>
              <td>是</td>
              <td>冷冻泵频率命令</td>
            </tr>
            <tr>
              <td>value</td>
              <td>数值</td>
              <td>是</td>
              <td>40.0</td>
            </tr>
            <tr>
              <td>unit</td>
              <td>单位</td>
              <td>是</td>
              <td>Hz</td>
            </tr>
            <tr>
              <td>controlMode</td>
              <td>控制模式</td>
              <td>否</td>
              <td>auto</td>
            </tr>
            <tr>
              <td>sampleIntervalSec</td>
              <td>采样周期秒</td>
              <td>是</td>
              <td>60</td>
            </tr>
            <tr>
              <td>qualityFlag</td>
              <td>质量标记</td>
              <td>是</td>
              <td>good</td>
            </tr>
            <tr>
              <td>sourceSystem</td>
              <td>来源系统</td>
              <td>是</td>
              <td>SCADA</td>
            </tr>
            <tr>
              <td>remark</td>
              <td>备注</td>
              <td>否</td>
              <td>同一时间轴对齐</td>
            </tr></tbody>
          </table>
        </section>
        <section class="template-block">
          <h3>设备启停事件台账</h3>
          <p>CSV：docs/optimize-demo-140-start-stop-event-template-latest.csv</p>
          <table>
            <thead>
              <tr><th>字段</th><th>中文名</th><th>必填</th><th>示例</th></tr>
            </thead>
            <tbody>
            <tr>
              <td>eventAt</td>
              <td>事件时间</td>
              <td>是</td>
              <td>2026-06-13T10:15:00+08:00</td>
            </tr>
            <tr>
              <td>siteId</td>
              <td>站点ID</td>
              <td>是</td>
              <td>140</td>
            </tr>
            <tr>
              <td>equipmentType</td>
              <td>设备类型</td>
              <td>是</td>
              <td>chiller</td>
            </tr>
            <tr>
              <td>equipmentId</td>
              <td>设备ID</td>
              <td>是</td>
              <td>CH7</td>
            </tr>
            <tr>
              <td>eventType</td>
              <td>事件类型</td>
              <td>是</td>
              <td>start</td>
            </tr>
            <tr>
              <td>previousStatus</td>
              <td>前状态</td>
              <td>否</td>
              <td>off</td>
            </tr>
            <tr>
              <td>nextStatus</td>
              <td>后状态</td>
              <td>是</td>
              <td>on</td>
            </tr>
            <tr>
              <td>commandSource</td>
              <td>命令来源</td>
              <td>否</td>
              <td>operator</td>
            </tr>
            <tr>
              <td>reasonCode</td>
              <td>原因码</td>
              <td>否</td>
              <td>load_increase</td>
            </tr>
            <tr>
              <td>runMinutesBeforeEvent</td>
              <td>事件前运行分钟</td>
              <td>否</td>
              <td>180</td>
            </tr>
            <tr>
              <td>stopMinutesBeforeEvent</td>
              <td>事件前停机分钟</td>
              <td>否</td>
              <td>240</td>
            </tr>
            <tr>
              <td>alarmActive</td>
              <td>是否有告警</td>
              <td>是</td>
              <td>false</td>
            </tr>
            <tr>
              <td>sourceSystem</td>
              <td>来源系统</td>
              <td>是</td>
              <td>SCADA</td>
            </tr>
            <tr>
              <td>remark</td>
              <td>备注</td>
              <td>否</td>
              <td>用于最小运行/停机时间统计</td>
            </tr></tbody>
          </table>
        </section>
        <section class="template-block">
          <h3>PID/死区/延时参数台账</h3>
          <p>CSV：docs/optimize-demo-140-control-parameter-template-latest.csv</p>
          <table>
            <thead>
              <tr><th>字段</th><th>中文名</th><th>必填</th><th>示例</th></tr>
            </thead>
            <tbody>
            <tr>
              <td>effectiveAt</td>
              <td>生效时间</td>
              <td>是</td>
              <td>2026-06-13T09:00:00+08:00</td>
            </tr>
            <tr>
              <td>siteId</td>
              <td>站点ID</td>
              <td>是</td>
              <td>140</td>
            </tr>
            <tr>
              <td>loopKey</td>
              <td>控制回路</td>
              <td>是</td>
              <td>tower_fan_tcws</td>
            </tr>
            <tr>
              <td>equipmentType</td>
              <td>设备类型</td>
              <td>否</td>
              <td>cooling_tower</td>
            </tr>
            <tr>
              <td>equipmentId</td>
              <td>设备ID</td>
              <td>否</td>
              <td>CT1</td>
            </tr>
            <tr>
              <td>parameterKey</td>
              <td>参数键</td>
              <td>是</td>
              <td>deadband_c</td>
            </tr>
            <tr>
              <td>parameterName</td>
              <td>参数名称</td>
              <td>是</td>
              <td>冷却水温控制死区</td>
            </tr>
            <tr>
              <td>value</td>
              <td>参数值</td>
              <td>是</td>
              <td>0.5</td>
            </tr>
            <tr>
              <td>unit</td>
              <td>单位</td>
              <td>否</td>
              <td>℃</td>
            </tr>
            <tr>
              <td>previousValue</td>
              <td>上一值</td>
              <td>否</td>
              <td>0.8</td>
            </tr>
            <tr>
              <td>rollbackValue</td>
              <td>回退值</td>
              <td>否</td>
              <td>0.8</td>
            </tr>
            <tr>
              <td>changeTicket</td>
              <td>变更单号</td>
              <td>否</td>
              <td>field-review-001</td>
            </tr>
            <tr>
              <td>approvedBy</td>
              <td>批准人</td>
              <td>否</td>
              <td>现场负责人</td>
            </tr>
            <tr>
              <td>sourceSystem</td>
              <td>来源系统</td>
              <td>是</td>
              <td>PLC/SCADA</td>
            </tr>
            <tr>
              <td>remark</td>
              <td>备注</td>
              <td>否</td>
              <td>仅记录参数台账，不自动写入</td>
            </tr></tbody>
          </table>
        </section>
    <h2>只读边界</h2>
    <section class="boundary">
      <ul><li>不创建执行单</li><li>不审批</li><li>不 dispatch</li><li>不写真实 PLC</li><li>不自动启停主机</li><li>不进入 enforced</li><li>不计算多机单台 COP</li><li>不判定设备故障</li><li>不自动改 PID</li><li>不自动启停设备</li></ul>
    </section>
    <h2>诊断矩阵摘要</h2>
    <table>
      <tbody>
        <tr><th>Advisor 状态</th><td>partial</td></tr>
        <tr><th>矩阵总项</th><td>10</td></tr>
        <tr><th>可做 / 疑似 / 补点</th><td>4 / 5 / 1</td></tr>
        <tr><th>矩阵边界</th><td>read_only_or_shadow_only</td></tr>
        <tr><th>复核清单边界</th><td>read_only_point_verification_only</td></tr>
      </tbody>
    </table>
  </main>
</body>
</html>
